# §1-1 湿空气的组成和物理性质

## 一、湿空气的组成

#### 湿空气

* 干空气：大气中除去水蒸气和污染物质：N₂、O₂、Ar、CO₂、Ne及微量元素。组成相对稳定，常作为计算含湿量、焓的基准。
* 水蒸汽：含量虽然少，但影响较大，而且变化。

#### 新风（新鲜空气）

1. 含氧比例高，CO₂等较少；
2. 粉尘和有害物质少；
3. 负离子浓度（空气的维生素）较多；

##### 新风量的确定：

1. 卫生要求
2. 补充局部排风量
3. 房间正压要求

#### 回风

质量较差，但利用能节省能量

## 二、湿空气的状态参数

状态参数：大气压力、温度、比容（密度）、含湿量、相对湿度、焓、水蒸汽分压力。

* 由于湿空气中水蒸汽含量少，比容大，压力低，而且处于过热状态，故可视为理想气体。

$$
\begin{array}{l}
	\begin{array}{l}
	&P\cdot V=RT&1\mathrm{kg}湿空气&R_{干空气}=287\mathrm{J/kg\cdot K}\\
	&P\cdot V=m\cdot RT&m\mathrm{kg}湿空气&R_{水蒸汽}=461\mathrm{J/kg\cdot K}\\
	&P\cdot V_0=m\cdot R_0T&1\mathrm{kmol}气体
	\end{array}\\
	\begin{array}{l}
	&R_0:通用气体常数=8.31466~\mathrm{J/mol\cdot K}
	\end{array}
\end{array}
$$

### （一）压力 $P$ 

#### 1、大气压力 $B$ 

地球表面上很厚的一层空气对地面形成的压力。

标准大气压：45°纬度海平面上的平均压力作为一个标准压力。

1个标准大气压力=1.01325×10⁵Pa

* 上海：海拔 4.5m 高：1.00500×10⁵Pa（夏）、1.02500×10⁵Pa（冬）
* 西宁：海拔 2261.2m 高：0.773×10⁵Pa（夏）、0.775×10⁵Pa（冬）

绝对压力=当地大气压力+工作压力（表压力）

*：凡未指明是工作压力，均指绝对压力

#### 2、水蒸汽分压力

湿空气中水蒸汽单独占有容积，并具有与湿空气相同的温度时的压力。

道尔顿定律：混合气体总压力等于各组成气体分压之和。

大气压力（湿空气压力）=水蒸气分压力+干空气分压力
$$
P=P_g+P_q
$$

### （二）温度

开尔文温标 $T(K)$ 、摄氏温标 $t(℃)$ 
$$
t=T-273.15
$$

### （三）含湿量 $d$ 

空气湿度的表示：

1. 含湿量 $d$ 
2. 绝对湿度
3. 相对湿度 $\varphi$ 

绝对湿度： $1m^3$ 湿空气中所含有的水蒸汽量， $kg/m^3_{湿}$ 

含湿量 $d$ ：每 $kg$ 干空气所含有的水蒸气量， $kg/kg_{干}$ 
$$
d=\frac{m_qg}{m_gg}\quad kg/kg_{干}
$$
利用理想气体状态方程，且 $V_q=V_g，T_q=T_g$ 
$$
\begin{align}
d&=0.662\cdot\frac{P_q}{P_g}=0.662\frac{P_q}{B-P_q}\quad kg/kg_{干}\\
&=662\frac{P_q}{B-P_q}\quad g/kg_{干}
\end{align}
$$

* 当 $B$ 一定时， $P_q\uarr\Rarr d\uarr$ 
* 当 $d$ 一定时， $B\uarr\Rarr P_q\uarr$ 

### （四）相对湿度 $\varphi$ 

> 表示空气接近饱和的程度

为湿空气的绝对湿度与同温度下的饱和绝对湿度之比值。或：湿空气中水蒸汽分压力和同温度下饱和水蒸汽分压力之比。

饱和绝对湿度：每 $m^3$ 的饱和空气中所含有的最大水蒸汽量。
$$
\varphi=\frac{P_q}{P_{q\cdot b}}\times100\%
$$
由含湿量公式得：
$$
\varphi\cong\frac d{d_b}\times100\%
$$
$\frac d{d_b}$ ：湿空气的饱和湿度比

$d_b$ ：饱和含湿量

含湿量的另一种形式：
$$
d=0.662\frac{\varphi\cdot P_{q\cdot b}}{B-\varphi\cdot P_{q\cdot b}}\quad kg/kg_{干}
$$

### （五）焓 $i$ 

> 指空气所含有的热量

焓差 $\Delta i$ ：反映了空气热量的变化

$(1+d)\mathrm{kg}$ 湿空气的焓：
$$
\begin{align}
i&=i_g+d\cdot I_q\\
&=1.01t+d(2500+1.84t)\\
&=(1.01+1.84\cdot d)\cdot t+2500\cdot d\quad \mathrm{kJ/kg_{干}}
\end{align}
$$
其中：

$2500$ ： 0℃时水的气化潜热， $kJ/kg\cdot℃$ 

$1.84$ ：水的定压比热， $kJ/kg\cdot℃$ 

$1.01$ ：干空气的定压比热， $kJ/kg\cdot℃$ 

$1.01t$ ：干空气显热

$2500\cdot d$ ：潜热

$1.84\cdot d\cdot t$ ：水蒸气显热

$(1.01+1.84\cdot d)\cdot t$ ：显热