# 第一节 空气处理过程及设备分类

<img src="3.%E7%A9%BA%E6%B0%94%E7%9A%84%E7%83%AD%E6%B9%BF%E5%A4%84%E7%90%86.assets/image-20230317105126068.png" alt="image-20230317105126068" style="zoom:33%;" />

设备的作用：实现送风状态的空气

## 二、种类

* 直接接触式：喷水室、液体表面冷却
* 表面式：表面式换热器

### 1、直接接触式

（热湿传递的动力是温差水蒸气压力差）可以实现的空气状态变化有哪些？（温度和湿度可以升高和降低）

### 2、表面式

* 原理：通过分隔壁面进行热交换
* 热量传递动力是温差，可以实现的空气状态变化有哪些？（温度可以升高和降低，湿度只能降低或者相同）

# 第二节 空气与水直接接触时的热湿交换

<img src="3.%E7%A9%BA%E6%B0%94%E7%9A%84%E7%83%AD%E6%B9%BF%E5%A4%84%E7%90%86.assets/image-20230317105537497.png" alt="image-20230317105537497" style="zoom:33%;" />

## 一、几个概念

* 显热交换：由温差引起的热交换
* 潜热交换：含湿量变化引起的热交换
* 湿交换：含湿量的变化
* 换热扩大系数：

$$
\xi=\frac{dQ_z}{dQ_x}
$$

## 二、空气与水之间接触时的状态变化过程

<img src="3.%E7%A9%BA%E6%B0%94%E7%9A%84%E7%83%AD%E6%B9%BF%E5%A4%84%E7%90%86.assets/image-20230317110858729.png" alt="image-20230317110858729" style="zoom:33%;" />

## 三、刘伊斯关系式

推导原理：空气失去的热量等于水分蒸发的热量。
$$
\sigma=\frac\alpha{c_p}
$$
适用的过程：七个过程，除了减焓减湿，其余6个都适合。

$$
换热扩大系数=\frac{总热量}{显热量}
$$

# 第三节 喷水（淋）室

装目前喷水室的生产基本上己工厂化，做为空调箱的一个组成部分随产品一起出厂。制造喷水室的材料主要是钢板和玻璃钢。现场施工时也可以用钢筋混凝土和砖制造。

## 一、结构

喷嘴是喷水室的主要构件之一，在我国空气调节工程中一般常用 $Y-1$ 型离心喷嘴，除 $Y-1$ 型外，在我国还出现了 $BTL-1$ 型、 $FL$ 型、 $ZK$ 型和 $JN$ 型等喷嘴。它们的喷水性能较 $Y-1$ 型喷嘴有所提高。

<img src="3.%E7%A9%BA%E6%B0%94%E7%9A%84%E7%83%AD%E6%B9%BF%E5%A4%84%E7%90%86.assets/image-20230317112144888.png" alt="image-20230317112144888" style="zoom:50%;" />

喷嘴安装在专门的排管上。通常设一至三排喷嘴。喷水方向根据与空气流动方向的相同与否分为顺喷、逆喷和对喷。喷嘴喷出的水滴最
后落入底池中。

1. 喷嘴
2. 喷水室的挡水板

材料：主要使用镀锌钢板制的多折形挡水板，现在出现的双波形挡水板、蛇形挡水扳等较前有较大改进，己逐步推广应用。

作用：

* 前挡水板：为了挡住可能飞出来的水滴，并使进入喷水室的空气均匀。因此有时也称前挡水扳为“均风扳”。
* 后挡水板：使夹在空气中的水满分离出来，以减少空气带走的水量（过水量）。

## 二、类型

### 1、卧式与立式

#### 立式特点：

占地面积小，空气自下而上地与水接触，热湿交换效果更好，在处理的空气量不大时，可以使用。双级喷水室能够使水重复使用，因而
加大了温升，节省了水量，同时可使空气得到较大焓降。因此，更适合于应用天然冷源以及要求处理的空气焓降大的场合。双级喷水室的缺点是占地面积较大，水系统更为复杂。

### 2、单级与双级

### 双级：

* 使用条件：如果被处理的空气初、终状态间焓差较大，用单级喷水室必须要用较大的喷水系数和较多的喷嘴排数，显得不够经济。而在采用天然冷源（如用深井水）的地方，为了节省水量又希望能有较大的水温升，在这些情况下，使用双级吸水室比较合理。
* 结构：典型的双级喷水室并不是简单地将两个单级喷水空串联，而是在水路上也采取串联方式，即空气先进入第1级喷水室，再进入策2级喷水室，而冷水是先进入第2级喷水室然后再由第2级的底池抽出供给第1级喷水室

#### 双级喷水室的主要特点：

1. 被处理的空气焓降大、温降也大，而且空气终状态一般都可达到饱和；
2. 第1级喷水室的空气温降大于第2级，而第2级的空气减湿量大于第1级，所以说，空气在第1级喷水室中主要是降温降焓，而在第2级喷水室中主要是减湿减焓；
3. 由于水与空气逆向流动，而且两次接触，这就使得水的终温提高较多，甚至可能高于空气终状态的湿球温度。这就是说，水的温升比单级喷水室高，因此在吸收同样的空气热量时可以节省水量

### 3、低速与高速喷水室

1. 低速：断面内流速 $2～3m/s$ 
2. 高速：断面内流速 $8～10m/s$ 

## 三、热湿交换效率

冷却干燥过程在 $I-D$ 图上的表示

<img src="3.%E7%A9%BA%E6%B0%94%E7%9A%84%E7%83%AD%E6%B9%BF%E5%A4%84%E7%90%86.assets/image-20230321101710309.png" alt="image-20230321101710309" style="zoom:50%;" />

### 1、全热交换效率

同时考虑空气和水的状态变化。将空气的状态变化过程线沿等焓线投影到饱和曲线上，并
近似将该饱和曲线看成直线，则热交换效率可以表示为：
$$
E=1-\frac{t_{s2}-t_{w2}}{t_{s1}-t_{w1}}
$$

### 2、通用热交换效率

只考虑空气侧变化
$$
E'=1-\frac{t_2-t_{s2}}{t_1-t_{s1}}
$$

## 四、影响热交换效率的因素

### 1、空气质量流速 $v_\rho\ (2.5-3.5kg/s)$ 

实验证明，质量流速增大可使喷水室的热交换系数和接触系数变大，并且在风量一定的情况下可缩小喷水室的断面尺寸，从而减少其占地面积。但空气质量流速过大也会引起挡水板过水量及喷水室阻力的增加。

### 2、喷水系数 $μ\ (W/G)\ (kg/kg)$ 

实践证明，在一定的范围内加大喷水系数可增大热交换效率系数和接触系数。此外，对不同的空气处理过程采用的喷水系数也应不同。具体数值应由喷水室的热工计算决定。

### 3、结构参数

喷水室的结构特性主要是喷嘴排数、喷嘴密度、排管间距、喷嘴形式、喷嘴孔径和喷水方向

#### 1）喷嘴排数{2-3}

以各种减焓处理过程为例，实验证明单排喷嘴的热交换效果比双排的差，而三排喷嘴的热交换效果和双排的差不多，因此，工程上多用双排喷嘴。只当喷水系数较大、如用双排喷嘴、须用较高的水压时，才改用三排喷嘴。

#### 2）喷嘴密度{13-24}

每平方米喷水室断面上布置的单排喷嘴个数叫喷嘴密度。实验证明，喷嘴密度过大，水苗互相叠加，不能充分发挥各自的作用。喷嘴密度过小，因水苗不能覆盖整个喷水室断面，使部分空气旁通而过，引起热交换效果的降低。

实验证明，对 $Y-1$ 型喷嘴的喷水室，一般以取喷嘴密度 $13-24个/(m^2\cdot排)$ 为宜。当需要较大的喷水系数时，通常靠保持喷嘴密度不变，提高喷嘴前水压的办法来解决。但是喷嘴前的水压也不宜大于 $0.25\mathrm{MPa}$  （工作压力）。为防止水压过大，此时则以增加喷嘴徘数为宜。

#### 3）喷水方向

实验证明，在单排喷嘴的喷水室中，逆喷比顺喷热交换效果好。在双排的喷水室中，对喷比两排均逆喷效果更好。显然，这是因为单排逆喷和双排对喷时水苗能更好地覆盖喷水室断面的缘故。如果采用三排喷嘴的喷水室，则以应用一顺两逆的喷水方式为好。

#### 4）排管间距

实验证明，对于使用 $Y-1$ 型喷嘴的喷水室而言，无论是顺喷还是对喷，排管间距均可采用 $600mm$ 。加大排管间距对增加热交换效果并无益处。所以，从节约占地面积考虑，排管间距以取 $600mm$ 为宜。

#### 5）喷嘴孔径

实验证明，在其他条件相同时，喷嘴孔径小则喷出水滴细，增加了与空气的接触面积，所以热交换效果好。但是孔径孔径小易堵塞，需要的喷嘴数量多，而且对冷却干燥过程不利。所以，在实际工作中应优先采用孔径较大的喷嘴。

### 4、空气与水初参数的影响

对于结构一定的喷水室而言，空气与水的初参数决定了喷水室内热湿交换推动力的方向和大小。因此，改变空气与水的初参数，可以导致不问的处理过程和结果。但是对同一空气处理过程而言，空气与水的初参数的变化对二个效率的影响不大，可以忽略不计。通过以上分析可以看到，影响喷水室热交换效果的因素是极其复杂的，不能用纯数学方法确定热交换效率系数和接触系数，而只能用实验的方法，为各种结构特性不同的喷水室提供各种空气处理过程下的实验公式。

## 五、热工计算

喷水室的热工计算方法有好几种，下面仅介绍E.E卡尔皮斯提出的、以上述两个热交换效率为基础的计算方法。

对于结构参数一定的喷水室而言，如果空气处理过程一定，它的热工计算原则就在于满足下列三个条件：

1. 空气处理过程需要的 $E$ 应等于喷水室能达到的 $E$ 
2. 空气处理过程需要的 $E’$ 应等于喷水室能达到的 $E’$ 
3. 空气失去（或得到）的热量应等于喷水室中喷水吸收（或放出）的热量

## 六、阻力计算

喷水室的阻力由前、后挡水板的阻力，喷嘴排管阻力和水苗阻力三部分组成，可按下述方法计算

1. 前后挡水板的阻力
2. 喷嘴排管阻力
3. 水苗阻力

# 第四节 表面式换热器

## 一、类型

<img src="3.%E7%A9%BA%E6%B0%94%E7%9A%84%E7%83%AD%E6%B9%BF%E5%A4%84%E7%90%86.assets/image-20230321111141923.png" alt="image-20230321111141923" style="zoom:50%;" />

### 安装

1. 表面式换热器可以垂直安装，也可以水平安装或倾斜安装。

2. 按空气流动方向来说，表面式换热器可以：

   * 并联：通过空气量多时
   * 串联：需要空气温升（降）大时

   换热器冷热媒管路可串联或并联，并联的换热器其管路也应并联，串联的换热器其管路也应串联。

但对于用蒸汽做热媒的空气加热器来说，为了便于排除凝结水，水平安装时应考虑一定的坡度。对于表面式冷却器来说，垂直安装时务必要使肋片保持垂直位置，否则将因肋片上存留积水而增加空气阻力和降低传热性能。由于表面冷却器工作时，经常有水分从空气中冷凝出来，所以在它们下部应装滴水盘和排水管。

<img src="3.%E7%A9%BA%E6%B0%94%E7%9A%84%E7%83%AD%E6%B9%BF%E5%A4%84%E7%90%86.assets/image-20230321112049123.png" alt="image-20230321112049123" style="zoom:50%;" />

3. 进水管路与空气出口应位于同侧，逆交叉流动。
4. 管路上设阀门，压力计，温度表，水系统最高点设排气装置，最低点设泄水、排污阀门。

### 提高表面式换热器传热性能的主要途径

1. 表面式换热器的热交换能力，在传热面积和热交换介质之间温差一定时，主要取决于其传热系数的大小。传热系数高低将直接影响到使用表面式换热器的经济效益。
2. 为了提高表面式换热器的性能，应提高管外侧（空气侧）和管内例的放热系数。
3. 采取的措施：
   * 空气侧：一是用二次翻边片代替一次翻边片并提高胀管质量，二是用波形片、条缝片和波形冲缝片、针刺型片等代替平片。
   * 管内侧：在管内侧拉螺旋槽。

## 二、表面式换热器热湿交换过程的特点

可以实现三种空气处理过程：等湿加热过程、等湿冷却（干冷）、减湿冷却（湿工况)。

### （一）热量分析

1、等湿加热过程（干式加热）等湿冷却过程（干工况）
$$
Q=KF\Delta t_d\quad (W)
$$
2、减湿冷却过程（湿工况）

当边界层空气温度低于主体空气的露点温度时由于边界层空气与主体空气之间不但存在温差，也存在水蒸汽分压力差，所以通过换热器表面不但有显热交换，也有伴随湿交换的潜热交换。由此可知，湿工况下的表拎器比干工况下有更大的热交换能力。

表面冷却器热湿交换规律符合刘伊斯关系式：
$$
dQ_z=\alpha_w\xi(t-t_b)dF
$$

### （二）传热系数的分析

1. 干工况
2. 湿工况
3. 试验时计算式
4. 经验公式

## 三、表面式换热器的热工计算

介绍基于热交换效率的计算方法。主要介绍冷却减湿处理

### （一）表面式冷却器的计算

#### 1、表面式冷却器的热交换效率

空气加热器的计算也分两种类型：设计性计算和校核性计算。

（1）全热交换效率

（2）通用热交换效率

#### 2、表面式冷却器的热工计算类型

##### 1）设计性计算

已知：空气量 $G$ 、冷水量 $W$ ，空气的初参数 $t_1、t_s$ 、终参数 $t_2、t_{s2}$ 

求：冷水初温 $t_1$ ，冷水终温 $t_2$ ，冷却面积 $F$ 。

##### 2）校核性计算

已知：空气量 $G$ 、冷水量 $W$ ，空气的初参数 $t_1、t_s$ 、冷却面积 $F$ 、冷水初温 $t_{w1}$ 

求：空气的终参数 $t_2、t_{s2}$ 、冷量 $Q$ 。

#### 3、表面式冷却器的热工计算方法

下面具体介绍基于两个热交换效率 $E_g$ 和 $E’$ 的计算方法。

对于型号一定的表冷器而言，热工计算原则就是满足下列三个条件，

1. 空气处理过程需要的 $E_g$ 应等于该表冷器能够达到的 $E_g$ 
2. 空气处理过程需要的E’应等于该表冷器能够达到的 $E’$ ；
3. 空气放出的热量应等于冷水吸收的热量。

#### 4、步骤

由空气初参数和要求处理的空气终参数计算 $E’$ ，由 $E’$ 确定表冷器排数

1. 假设，确定 $V_y$ ，由此确定表冷器型号和台数。

2. 求出 $E_g$ ，根据计算公式，求出 $t_{wl}$ ：

   校核性计算例题3-5 P89，采用试算方法

关于表冷器热工计算中安全系数的考虑
