# §4-1 空调系统的分类

#### 空气调节系统组成：

1. 空气处理部分（热、湿、过滤）
2. 空气输送部分（风道、送回风机、消声器、静压箱）
3. 空气分配部分（送、回风口）
4. 自动调节和控制部分（供、回水温度、流量风阀等）

## 一、按空气处理设备分

### 1、集中式系统：

定义：集中系统的所有空气处理设备（包括风机、冷却器、加湿器、过滤器等）**都设在一个集中的空调机房内**。

<img src="4.%E7%A9%BA%E6%B0%94%E8%B0%83%E8%8A%82%E7%B3%BB%E7%BB%9F.assets/image-20230331103804977.png" alt="image-20230331103804977" style="zoom:50%;" />

<img src="4.%E7%A9%BA%E6%B0%94%E8%B0%83%E8%8A%82%E7%B3%BB%E7%BB%9F.assets/image-20230331104247250.png" alt="image-20230331104247250" style="zoom:50%;" />

<img src="4.%E7%A9%BA%E6%B0%94%E8%B0%83%E8%8A%82%E7%B3%BB%E7%BB%9F.assets/image-20230331105148607.png" alt="image-20230331105148607" style="zoom:50%;" />

### 2、半集中系统：

定义：除了集中空调机房外半集中系统还设有分散在被调房间内的二次设备（又称末端装置），其中多半设有冷热交换装置（亦称二次盘管）。

##### 半集中式空调系统——风机盘管系统

<img src="4.%E7%A9%BA%E6%B0%94%E8%B0%83%E8%8A%82%E7%B3%BB%E7%BB%9F.assets/image-20230331111002583.png" alt="image-20230331111002583" style="zoom:50%;" />

### 3、全分散系统（局部空调系统）：

这种机组把冷、热源和空气处理、输送设备（风机）集中设置在一个箱体内，形成一个紧凑的空调系统。

* 特点：可以按照需要灵活而分散地设置在空调房间内，因此局部机组不需要集中的机房。如：单元式空调器、窗式空调器、分体式空调器半导体空调器

## 二、按负担室内负荷所用的介质种类分：

#### 空调系统：

1. 全空气系统（低速集中式、双风管高速系统）：风道断面大。
2. 全水系统：只有水管占空间，不能解决迎面排气。
3. 空气一水系统：诱导系统和带新风的风盘系统。
4. 冷剂系统：（分散安装的局部机组），不宜作集中式（因为冷剂管道不能太长）。

<img src="4.%E7%A9%BA%E6%B0%94%E8%B0%83%E8%8A%82%E7%B3%BB%E7%BB%9F.assets/image-20230331111325168.png" alt="image-20230331111325168" style="zoom:50%;" />

## 三、集中式空调系统根据处理空气的来源分

#### 集中式系统：

1. 封闭式系统（100%的再循环空气）：能耗最省、卫生差、地下隐蔽所和仓库。
2. 直流式系统（100%全新风）：能耗最大。放射性实验室及散发大量有害物的车间。
3. 混合式系统：一部分新风、一部分回风。

# §4-2 新风量的确定和空气平衡

**修改**：空调系统中的新风占送风量的百分数  $\nless10\%$ 不再作为硬性规定。

## 一、卫生要求

### 1、民用建筑

1. 影剧院、博物馆、体育馆、商店： $\nless8m^3/h\cdot人$ （无烟）
2. 办公室、餐厅、舞厅、会议室、图书馆、医院门诊和普通病房 $\nless17m^3/h\cdot人$ （无烟）
3. 旅馆客房： $\nless30m^3/h\cdot人$ （少量吸烟）

以上估计皆是偏保守的值。

### 2、生产厂房

$$
\nless30m^3/h\cdot人
$$

## 二、补充局部排风量

## 三、保持房间的“正压”要求：

$$
\begin{array}{l}
\Delta P=5～10Pa&\ngtr50Pa\ (门打不开)\\
&\ngtr90Pa\ (人耳疼)
\end{array}
$$

#### 1、新风量 $L_w$ 取 $\begin{cases}1、卫生要求\\2、补风+正压\end{cases}$ 中的最大值

#### 2、定新风量和变新风量

1. 定新风量：全年新风量不变⇒单风机系统
2. 变新风量：冬夏季最小新风量，过渡季全新风量⇒双风机系统，以保证室内恒定正压。

### 室外新风口设置原则

室外新风口（取风口）设置位置，应符合下列要求：

* 应直接设在室外空气较清洁的地点
* 应（）于排风口
* 进风口的下缘距距室外地坪不宜小于2m，当设在绿化地带时，不宜小于1m。
* 应避免进排风短路。当进排风在同一高度时，水平距离不得小于10m。

$$
取新风
\begin{cases}
直外墙设防雨百叶窗\\
风井
\end{cases}
$$

# §4-3 普通集中式空调系统——全空气系统

1. 新、回风混合式
2. 冬、夏季冷、热风合用一风道
3. 低风速 $≮8m/s$ 
4. 大段面

## 一、一次回风系统

### （一） $i-d$ 图上表示（夏季）

$$
{W、N}\overset{混合}{\rightarrow}C\xrightarrow[(喷淋、表冷)]{干燥冷却}L\overset{加热}{\rightarrow}O\xrightarrow[(吸余热、湿)]{\varepsilon}N
$$

<img src="4.%E7%A9%BA%E6%B0%94%E8%B0%83%E8%8A%82%E7%B3%BB%E7%BB%9F.assets/image-20230404102925495.png" alt="image-20230404102925495" style="zoom:50%;" />

新风百分比 $m\%=\frac{G_W}G$ 

### （二）夏季设计工况冷量

$$
\begin{align}
&(C点→L点)\\
=&G(i_C-i_L)\\
=&G(i_C-i_N)+G(i_N-i_O)+G(i_O-i_L)\quad KW
\end{align}
$$

$Q_0$ ：空调系统的所需冷量， $Q_0=G(i_C-i_L)$ 

$Q_1$ ：即房间计算冷负荷， $Q_1=G(i_N-i_O)$ ；

$Q_2$ ：新风冷负荷， $Q_2=G_W(i_W-i_N)=G(i_C-i_N)$ ；

$Q_3$ ：再热冷负荷， $Q_3=G(i_O-i_L)$ ；

* 机器露点直接送风 $(Q_3=0)$ 
* 送风温差允许较大（舒适性空调均如此），即用最大送风温差送风。

### （三）一次回风系统的冬季处理过程

$$
{W'、N}\overset{混合}{\rightarrow}C'\xrightarrow[]{绝热加湿}L\overset{加热}{\rightarrow}O'\xrightarrow[(吸余热、湿)]{\varepsilon'}N
$$

<img src="4.%E7%A9%BA%E6%B0%94%E8%B0%83%E8%8A%82%E7%B3%BB%E7%BB%9F.assets/image-20230404112435231.png" alt="image-20230404112435231" style="zoom:50%;" />

所以
$$
i_{W'}=I_N-\frac{G(i_N-i_L)}{G_W}=i_N-\frac{i_N-i_L}{m\%}
$$
可以作为判断依据

$C'\to E$ 喷蒸汽

## 二、二次回风系统

### （一）装置图式和在 $i-d$ 图上夏季处理过程

$$
{W、N}\xrightarrow[一次]{混合}C\xrightarrow[]{冷却干燥}L、N\xrightarrow[二次]{混合}O\xrightarrow[]{\varepsilon}N
$$

<img src="4.%E7%A9%BA%E6%B0%94%E8%B0%83%E8%8A%82%E7%B3%BB%E7%BB%9F.assets/image-20230404112745171.png" alt="image-20230404112745171" style="zoom:40%;" />
$$
\begin{align}
&\frac{i_{N}-i_{C}}{i_{N}-i_{W 1}}=\frac{G_{W}}{G_{1}+G_{W}}\left(\because i_{C}=i_{L}\right)\\
\therefore\ &i_{W 1}=i_{N}-\frac{\left(G_{1}+G_{W}\right)\left(i_{N}-i_{L}\right)}{G_{W}}\\
\because\ &\left(G_{1}+G_{W}\right)\left(i_{N}-i_{L}\right)=G\left(i_{N}-i_{o}\right) \\
\therefore\ &i_{W 1}=i_{N}-\frac{G\left(i_{N}-i_{O}\right)}{G_{W}}=i_{N}-\frac{i_{N}-i_{O}}{m \%}\\\\
&如果 i_{W'} \geq i_{W1} 不预热;\\
&如果 i_{W'}<i_{W1} 预热
\end{align}
$$

### （三）二次回风系统的冬、夏处理过程计算例题

### （四）冬季用蒸汽加湿的二次回风处理过程

### （五）二次回风方式的运用

恒温恒湿车间、净化车间

* 条件：室内温度场要求均匀，送风温差较小，精度高，风量较大， $ε$ 线垂直，不采用再热器

## 三、集中空调装置的系统划分和系统的分区处理

#### 1、房间合一系统的条件

1. 室内参数（温湿度基数和精度）相近、热湿比相近的房间，因为空气处理和控制一致，容易满足；
2. 朝向、层次相近；一一风管管路布置和安装合理，方便；
3. 工作班次和运行时间相近一一有利于运行和管理；
4. 洁净度、噪声相近。

#### 2、要求分设系统的房间

1. 以上条件不符合的；
2. 污净分开；
3. 防火分区和空调系统的分区相适应；
4. 风量过大时：一般4万 $m^3/h$ 左右一套合适；
5. 建筑要求；

# §4-4 变风量系统

* **变风量系统**：（送风参数不变）用改变风量的办法，
  以适应不同的室内负荷，维持室温恒定的空调系统
  特点：节省再热量、风量减少、风机电耗和制冷机
  的冷量减少。
* **定风量系统**：送风量全年固定不变，且按房间最大热
  湿负荷确定的送风量（即设计计算送风量），当室内
  负荷减少时，靠调节再热量以提高送风温度（ $\Delta t_0$ 减
  小）来维持室温。

## 一、变风量空调装置的型式和原理——“末端装置”

功能：

1. 自动调节送风量
2. 自动调节送风量不超过最大风量
3. 能控制最小风量
4. 可以消声

### （一）节流型

$$
\begin{cases}
文氏管型
	\begin{cases}
	调节机构\\
	定风量机构（平衡机构）
	\end{cases}\\
条缝型风口
\end{cases}
$$

### （二）旁通型

当室内负荷减少时，通过送风口的分流机构来减少送入室内的空气量，而其余部分送入顶棚内转而进入回风管循环。

### （三）诱导型

(fig4一一34)、特点P170

## 二、变风量系统设计时若干问题

### （一）考虑系统的同时负荷率

系统最小风量 $L_\min=(0.4～0.5)L_\max$ 

系统最小风量要满足：

1. 气流组织的要求；
2. 大于卫生要求的新风量。

### （二）气流组织

1. 扩散性能好的风口（条缝型），优于喷射型口；
2. 多个风口优于少量风口；
3. 采用普通送风口时，宜按80%左右的最大送风量选风口；
4. 送热风的空调，变风量系统风量不宜过小。

### （三）风量控制

风量 $↓→$ 风管内静压 $↑$ 

1. 动压节约不多；
2. 噪声 $↑$ 
3. 风机进入不稳定区
4. 漏风 $↑$ 
5. 当超过末端装置的允许静压，调节失灵

风管内设静压控制器，根据静压变化（变频调速器）调节风机转速。

## 三、变风量系统的特点及其适用性

1. 运行经济：风量、冷量、风机功率基本符合实际需要。过渡季尽量用新风冷量。
2. 各房间温度调节方便
3. 与半集中式相比，无水管引入房间
4. 具有一般低速集中空调系统的优点
5. 但换气次数、气流组织、新风量不一定，当风量过低而影响气流组织时，只能以末端再热代替进一步降低风量。

# §4-5 半集中式空调系统

<img src="4.%E7%A9%BA%E6%B0%94%E8%B0%83%E8%8A%82%E7%B3%BB%E7%BB%9F.assets/image-20230407104505572.png" alt="image-20230407104505572" style="zoom:50%;" />

（主要风机盘管+新风系统）
$$
\begin{cases}
新风处理\to风机\to风口\to室内\\
\quad↳室外新风\\
室内末端处理:(FP,FCU)\\
\quad↳室内回风
\end{cases}
$$

* 使用特点：空调房间多，空间较小，且各房间要求单独调节；建筑面积较大，但**主风管敷设困难（层高不够）**；

* 设备布置与机房：

  1. 只需空调新风机房，机房面积小；
  2. 风机盘管安装在空调房间内；
     *  $G_W<4000m^3/h$ （吊顶内）
     * $FP$ 台数： $n=\frac{Q_1}{Q_F}$ ， $Q_F=800m^3/h～1000m^3/s$ 
  3. 分散布置、敷设各种管线较麻烦；

* 风管系统：放室内时，可不接送、回风管：仅有较小的新风管；

* 节能与经济性：

  1. 灵活性大，节能效果好，可根据各室负荷情况自行调节。
  2. 盘管冬、夏季兼用，内壁易结垢，降低传热效率；
  3. 无法实现全年多工况节能运行调节（一般高、中、低三档）

* 安装：安装投产快，介于集中式与单元式空调器之间；

* 寿命：较长，介于集中式与单元式空调器之间（比单元式长）

* 维护运行：布置分散、维护管理不方便，水系统复杂，易漏水；

* 温湿度控制：室内温湿度要求较严时，难于满足

  适用于：精度 $\Delta t≥±1℃$ ， $\Delta\phi≥±10\%$ 的场合

* 其它：对空气过滤性能差：必须采用低噪声风机才能满足噪声要求；各空调房间之间不会互相污染。

<img src="4.%E7%A9%BA%E6%B0%94%E8%B0%83%E8%8A%82%E7%B3%BB%E7%BB%9F.assets/image-20230407110936276.png" alt="image-20230407110936276" style="zoom:30%;" />

### 1、风机

1. 前向多翼离心式风机
2. 贯流式风机

每台机组的风机单独控制，采用单向电容调速低噪声电机，调节电机输入电压，改变风机的转速，高、中、低三档变风量。

### 2、盘管

铜管串铝片式：

室内冷负荷主要由盘管承担，所以一般为3～4排，湿工况运行，敷设排凝水管；

### 3、结构型式

<img src="4.%E7%A9%BA%E6%B0%94%E8%B0%83%E8%8A%82%E7%B3%BB%E7%BB%9F.assets/image-20230407111503774.png" alt="image-20230407111503774" style="zoom:50%;" />

1. 立式L：可明装、暗装于地面，出风口向上或向前、斜上方，省去吊顶。
2. 卧式W：一般暗装于吊顶或管道间，可明装宾馆客房、办公楼、商业建筑。
3. 立柱式Z：占地少，安装、维修管理方便，节省吊顶和管道间，造价贵。客房、医院等。
4. 顶棚式（卡式）D：节省建筑面积，维修方便。办公室、商业建筑等。

### 4、安装方式

1. 明装（M）：维修方便，尤其适用于改造；
2. 暗装（A）：维护麻烦，但美观。

### 5、调节方式

#### 1）风量调节：

1. 三速开关调节输入电压，调转速，简单、方便、初投资省，但室内气流组织会变化。
2. 选用：按中档转速选风量和冷量
3. 适用：要求不太高的场所。最广泛。

#### 2）水量调节：

1. 通过敏感元件、调节器和装在水管上的小型电动直通或三通阀自动调节水量或水温。
2. 初投资高。
3. 用于要求较高的场所。

*：说明书上，动压、余压、静压的概念，动压只是保证喷射量，静压保证喷射射程；全压=动压+静压。

### 7、机组参数及允许噪声

FP-2.5	250m³/h	≤35dB

FP-3.5	350m³/h	≤37dB

FP-5.0	500m³/h	≤39dB

FP-6.3	630m³/h	≤40dB

FP-8	800m³/h	≤45dB

FP-10	1000m³/h	≤46dB

FP-12.5	1250m³/h	≤47dB

FP-16	1600m³/h	≤50dB

FP-20	2000m³/h	≤54dB

## 新风供给方式及设计原则

1. 房间缝隙自然渗入补给新风；
2. 墙洞引入新风直接进入机组；
3. 由独立新风系统供给新风

即由专设的新风机组处理新风，以承担一部分房间负荷

### 1）新风管道单独接入室内

盘管可湿工况，也可干工况运行，国内一般前者

#### （1）特点：

1. 设新风机组，可随室外气象变化进行调节，保证室内温湿度和新风量要求；
2. 投资大；
3. 占空间多；
4. 新风口可靠近风机盘管，也可单独出风，以前者为佳。

#### （2）适用范围：

要求卫生条件严格和舒适的房间，最常用。

### 2）新风系统接在风机盘管入口处：（较少采用）

#### （1）特点：

1. 单独设新风机组，可随室外气象条件变化进行调节，保证室内温湿度和新风要求；
2. 投资大：
3. 新风接至风机盘管，与回风混合后进入室内加大了风机风量，增加了噪声；

#### （2）适用范围：

要求卫生条件严格的房间，目前较少采用。

## 风机盘管的水系统

### 双管水系统：

供、回水各一根，夏供冷水、冬供热水；

#### （1）特点：

1. 供回水管各一根，夏季供冷水、冬季供热水：
2. 简便；
3. 省投资；
4. 冷热水量相差较大（冷水多）。

#### （2）使用范围：

全年运行的空调系统，仅要求按季节进行冷却或加热转换。不使用于五星级宾馆。目前最广泛。

### 四管系统

#### （1）特点：

1. 占空间大；
2. 比三管制运行费用低；
3. 两供两回，冷热管分开或冷却、加热两盘管；
4. 初投资高。

#### （2）使用范围：

1. 全年运行空调系统，建筑物内负荷差别很大；
2. 过渡季有些房间供冷、有些供热或冷却和加热工况交替频繁。

#### 水系统设计要点：

1. 一般多用双管制、闭式系统：对全年运行的系统技术经济比较合适时才用四管制系统。
2. 水系统的竖向分区，应根据设备和管道及附件的承压能力确定，两管制尚应按建筑物朝向分区布置。为使水量分配均匀，对压差悬殊的环路应设平衡阀。
3. 风管凝水盘的泄水管坡度， $i\nless0.01$ ；
4. 高层建筑中，水系统应采用闭式循环，膨胀管应接在回水管上。
5. 风盘冷水供水7～10℃，温升取5℃，热水供水50～60℃；
6. 对于冷、热两用的系统，循环水和补给水宜采用锅炉软化水；
7. 系统水平管段和盘管接管最高点，应设排气装置最低点应设置排污泄水阀。
8. 以防盘管、水泵、水管阻塞，应在水泵入口和盘管供水管道上设过滤器，在冲洗系统干管时，污水不准通过盘管。

### 辐射板系统

$$
辐射板系统
\begin{cases}
新风集中处理
	\begin{cases}
	全热交换器(70\%～80\%)\\
	新风机组
	\end{cases}\\
末端(房间)
\end{cases}
$$

1. 辐射板的构造与分类4-45、4-46

2. 辐射板的换热性能4-17

3. 空气系统：单独处理、置换通风、全热交换

4. 水系统：混合法4-48、热交换器法4-49、

   其他冷源：冷却塔、地下深井水

### 冷剂末端和新风集中

1. 室外机摆放

2. 室内机型号

3.  $\frac{外冷}{内冷}=0.8～1.2$ 

    $H,L$ 限制

$$
\begin{cases}
单新风+外机\ (分离式)\\
全热交换器\ 
\end{cases}
$$

## 本章小节

$$
\begin{align}
1、&冷热源\begin{cases}
冷水\\
冷剂
\end{cases}\\
2、&\begin{cases}
全空气系统(集中)
	\begin{cases}
	有无机房，吊顶(<6000)\\
	新风要好取进来(新风管，外墙，风井)\\
	回风
	\end{cases}\\
半集中系统
	\begin{cases}
	新风(放在吊顶里,<4000)\\
	房间设FP(空气盘管,侧送或平送)\\
	机组选型(尺寸大小)\\
		\begin{cases}
		回风状态\\
		新风状态
		\end{cases}
	\end{cases}\\
\end{cases}
\end{align}
$$

