![image-20230418112208307](5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230418112208307.png)

### 本章任务：

* 送入空调区的空气流动和合理分布
* 形成均匀而稳定的**温度场和速度场 ** 

空间气流分布的形式有多种，气流形式主要取决于：

* 风口的类型
* 风口的布置方式（数量、位置）
* 送风参数（送风温差，送风口速度）

# 第一节 送风射流的流动规律

$$
\begin{align}
雷诺数的大小&
	\begin{cases}
	层流射流\\
	紊流射流
	\end{cases}\\
t_0,t_n&
	\begin{cases}
	等温射流\\
	非等温射流
	\end{cases}\\
进入空间受限情况&
	\begin{cases}
	自由射流\\
	受限射流
	\end{cases}
\end{align}
$$

## 一、等温自由射流

### 特征

由于紊流的横向脉动和涡流的出现，射流卷吸周围空气，射流流量逐渐扩大，呈锥体状（扩散角）

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230418112642902.png" alt="image-20230418112642902" style="zoom: 67%;" />

#### 速度不断减小

* 边界速度首先减小，轴心速度不变——起始段
* 根据动量守恒，轴心速度减小——主体段

$$
\frac{u_x}{u_0}\approx\frac{0.48}{\frac{ax}{d_0}}
$$

$u_x$ ——以风口为起点的轴心速度

$u_0$ ——风口送出的初始速度

$0.48$ ——经验数据

$a$ ——风口的紊流系数，不同的风口紊流系数不同，具体在表5-1

$x$ ——风口到计算断面的距离

$d_0$ ——当量直径，以风口出流面积 $F_0$ 表示， $d_0=1.15\sqrt{F_0}$ 

## 二、非等温射流

射流会发生弯曲——阿基米德数 $Ar$ 
$$
Ar=\frac{gd_0(T_o-T_n)}{v_0^2T_n}
$$
$Ar$ ——浮升力与惯性力之比， $Ar$ 大，则射流弯曲大

空调送风温度与室内温度有一定温差，射流在流动过程中，不断掺混室内空气，射流温度逐渐接近室温。

轴线上温度分布规律可用半经验公式求得

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230418113426431.png" alt="image-20230418113426431" style="zoom:67%;" />

## 三、受限射流

1. 自由扩张段
2. 有限扩张段——第一临界断面
3. 收缩段——第二临界断面（射流断面最大）

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230418113746035.png" alt="image-20230418113746035" style="zoom:67%;" />

### 贴附射流

当送风口贴近顶棚，由于射流在顶棚处不能卷吸空气，因此 $\Delta p_下\gt\Delta p_上$ 

* 上部流速大，静压小
* 下部流速小，静压大

非等温射流为冷射流，在射流达到某一距离处会脱离顶棚——**贴附长度** 

# 第二节 排（回）风口的气流流动

回风口与送风口的空气流动规律完全不同，

* 送风射流：扩散，形成**点源** 
* 回风气流：集中，形成**点汇** 

在吸风气流作用区内，任意两点间的流速变化与距点汇的距离平方成反比。

点汇速度场的气流速度迅速下降，使回风口的汇流场对房间气流组织影响比较小。
$$
\frac{u_x}{u_0}=\frac1{9.55\left(\displaystyle{\frac{x}{d_0}}\right)^2+0.75}
$$
<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230418114801156.png" alt="image-20230418114801156"  />

# 第三节 空气分布器及房间气流分布形式

## 一、空气分布器的型式

* 型式多样
* 按房间的性质、对气流分布的要求、房间内部装饰的要求进行选择

### 1、单层及双层百叶风口

* 百叶可做成活动可调的，既能调节风量，也能调节出风方向。
* 为了满足不同的调节性能要求，可将百叶做成多层，每层有各自的调节功能。

![image-20230421105222844](5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230421105222844.png)

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230421102031932.png" alt="image-20230421102031932" style="zoom:33%;" />

#### 材质

1. 金属：铝型材
2. 非金属：木质、塑料+木

#### 风口结露

* 原因：室内热的水蒸气遇到冷的风口凝结成水滴（反而说明空调机组制冷效果好）。

* 解决方法：
  1. 提高送风温度，提高露点温度，增大风量；
  2. 减小室外新风；
  3. 室内温度阶梯下降；
  4. 改用非金属隔热材料风口；

### 2、条缝送风口和格栅送风口

这两种风口不能调节风量和出风方向，适用于般要求的空调系统，其中条缝型风口常作为风机盘管及诱导器的出风口。

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230421105300909.png" alt="image-20230421105300909" style="zoom: 50%;" />

### 3、散流器

散流器是安装在顶棚上的一类送风口，气流从顶棚向下送出并有一定扩散功能。

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230421105346668.png" alt="image-20230421105346668" style="zoom:50%;" />

##### 散流器的型式

* 方形、圆形、长方形
* 四面送、三面送、二面送
* 平送型
* 下送型

#### 平送型散流器

* 散流器平送送风射流沿着顶棚径向流动形成贴附射流
* 射流与室内空气充分混合后进入空调区，使空调区具有稳定而均匀的温度和风速。

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230421105531160.png" alt="image-20230421105531160" style="zoom:50%;" />

#### 下送型散流器

* 散流器下送送出的射流扩散角在20～30度之间
* 只有采用密集布置向下送风，工作区风速才能均匀
* 密集布置有可能形成平行流

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230421111021027.png" alt="image-20230421111021027" style="zoom: 33%;" />

？平送、下送使用场所

### 4、喷口

喷口送风口是一种出口风速大，风量大的送风口。

送风射流较长，可以不贴顶送风，在送风温差的作用下，送风射流形成弯曲。

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230421111959135.png" alt="image-20230421111959135" style="zoom:50%;" />

* 使用场所：喷口送风经常用于工业建筑与民用建筑中的公共建筑，是大型体育馆、礼堂、剧院以及厂房等建筑的常用送风方式。

### 5、孔板送风口

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230421112236075.png" alt="image-20230421112236075" style="zoom:50%;" />

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230421112306029.png" alt="image-20230421112306029" style="zoom:50%;" />

* 送入静压箱的空气通过开有一些圆形小孔的孔板送入室内；
* 整个房间吊顶或夹层都开口的为全面孔板送风；部分开孔的叫局部孔板送风；
* 孔板送风空气以较低的速度在吊顶或夹层里均匀分布，形成稳压箱，然后由细孔流出；
* 孔板送风口的主要特点是送风均匀，气流速度衰减快。适用于要求工作区气流均匀、流速小、区域温差小和洁净度较高的场合，如高精度恒温室和平行流洁净室。

### 6、柱式散流器

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230421112439415.png" alt="image-20230421112439415" style="zoom:50%;" />

* 适用于下部工作区送风
* 送风口面积大

### 7、旋流风口

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230421112607807.png" alt="image-20230421112607807" style="zoom:50%;" />

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230421112918641.png" alt="image-20230421112918641" style="zoom:50%;" />

* 诱导比大，速度衰减快

### 8、回风口

* 对于回风口及回风管道设在顶部的上回风，需要主要送回风管道避免交叉布置，以免对吊顶高度产生影响；
* 回风口不能在送风口的射流区内。
* 对于回风口和回风管设在空调区下部的下回风，不会出现短路问题，但需要注意的是如何布置回风口和回风管而尽量不影响房间的使用

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230421114406330.png" alt="image-20230421114406330" style="zoom:50%;" />

## 二、空间气流分布的形式

* 上送下回
* 上送上回
* 下送上回
* 中送风

### 1、上送下回

上送下回方式送风口位于空调区的上部，回风口位于空调区的下部。

送风与室内空气充分混合后进入工作区后，由空调区下部的回风口排出空调区。

![image-20230423101452898](5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230423101452898.png)

**百叶上侧送风**、**孔板送风**和**散流器送风**都是常见的上送下回形式。

**孔板送风特点**：孔板送风和密布散流器送风，可以形成平行流流型，涡流少，断面速度场均匀的气流。对于温湿度要求精度高的房间，特别是洁净度要求很高的房间，是理想的气流组织型式。

#### 优点

* 上送下回方式能够形成比较均匀的温度场和速度场，
* 送风口与回风口之间不易发生“短路”，是混合式送风的基本方式。

#### 应注意的问题

* 在实际工程中应注意由于回风口在空调区下部，回风口及回风管路的设置要避免影响房间的正常使用。

#### 回风层敷设方法

1. 地板抬高
2. 立墙（立柱）回风
3. 走道回风

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230423102318581.png" alt="image-20230423102318581"  />

### 2、上送上回

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230423102533367.png" alt="image-20230423102533367"  />

（c）散流器上送上回非常少见，几乎没有实用性，改为嵌入式上送上回。

**适用场合**：对于那些因各种原因不能在房间下部布置风口的场合是相当合适的。

**注意**：防止气流短路现象的发生。

### 3、下送上回

**适用场合**：对于**室内余热量大**，特别是**热源又靠近顶棚**的场合，采用这种气流组织形式是非常合适的。

#### 特点

由于下送上回时的排风温度大于工作区温度，故而室内平均温度较高，经济性好。

但是，下部送风温差不能太大。

为此，可采用**旋流送风口**。

### 4、中送上、下回

* 在某些高大的建筑空间内，实际工作区高度仍然在2米以下，因此不需要将整个空间都作为调节的对象。可采用中部送风的送风方式。
* 中送风具有一定的节能效果。

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230423104714850.png" alt="image-20230423104714850"  />

# 第四节 房间气流分布的计算

* 选择气流分布的形式
* 确定送风口的形式
* 确定送风口的数目和尺寸
* 计算工作区的风速和温度
* 检验工作区的风速和温差
* 调整

## 1、侧送风

<img src="5.%E7%A9%BA%E8%B0%83%E6%88%BF%E9%97%B4%E7%9A%84%E6%B0%94%E6%B5%81%E5%88%86%E5%B8%83.assets/image-20230423105344369.png" alt="image-20230423105344369" style="zoom:50%;" />

为保证空调区的温度场、速度场达到要求，侧送风气流组织设计计算涉及的内容如下：

#### （1）送风口的出流流速

送风口的出流流速的确定需要满足两方面的要求：

* 一是保证工作区噪声要求。
* 二是保证工作区最大风速在允许范围。

1. 

#### （2）贴附长度

#### （3）射流温差衰减

### 侧送布置风口步骤

1. 房间尺寸（ $L,W$ ） $L_{射程}\lt6m$ 

2. 间距： $\frac12柱间距=3～4$ 

3. 布置平面，二次吊顶，设控制线，布置送风口、回风口

4. 风口大小：数目，风口风量（ $m^3/s$ ）， $v$ ， $A$ ， $h=130～200$ ， $W=$

   室内：

   * 送风速度： $2.5m/s,3m/s$ 
   * 回风速度： $\lt4m/s,3m/s$ （居住， $\lt2m/s$ ）

   室外：防雨百叶，风速： $\lt3m/s$ 

5. 调整复核计算

## 2、散流器送风

散流器平送流型送风射流沿着顶棚径向流动形成贴附射流，使工作区容易具有稳定而均匀的温度和风速，当有吊顶利用或有设置吊顶的可能时，采用散流器送风既能满足使用要求，又比较美观，是常见的送风形式。（全空气系统，大空间， $v:3m/s$ ）

1. 房间——机组位置（机房位置）

   * 平面布置
   * 吊顶（ $6000m^3/h$ ）

   送风管道敷设

2. 布置散流器

   * 间距 $\frac12柱间距=3～4m$ 
   * 距墙 $L=1.0～2.0$
   * 轴力线 $3.6$ 调整
   * $n\cdot G_1=500～1000m^3/h$ ， $A$ 
