# 第一章 室内供暖系统的设计热负荷

## 第一节 供暖系统设计热负荷

* 供暖系统的设计热负荷：指在设计室外温度 $t_w'$ 下，为达到要求的室内温度 $t_n$ ，供暖系统在单位时间内向建筑物供给的热量 $Q'$ 。
* 在工程设计中，供暖系统的设计热负荷，一般可分为以下几部分进行计算。

$$
Q'=Q_{1.j}'+Q_{1.x}'+Q_2'+Q_3'
$$

*  $Q_{1.j}'$ ——围护结构的基本耗热量

   $Q_{1.x}'$ ——围护结构的附加耗热量

   $Q_2'$ ——冷风渗透耗热量

   $Q_3'$ ——冷风侵入耗热量

### 二、供暖室外计算温度 $t_w'$ 

* 围护结构的热惰性原理
* 不保证天数的原则

### 三、温差修正系数

计算与大气不直接接触的外围护结构的基本耗热量
$$
\begin{array}{c}
q'=\alpha K\cdot F(t_n-t_w')=K·F(t_n-t_h)\\
\alpha=\displaystyle\frac{t_n-t_h}{t_n-t_w'}
\end{array}
$$
 $F$ ——供暖房间所计算的围护结构表面积， $m^2$ ；

 $K$ ——供暖房间所计算的围护结构的传热系数， $W/(m^2\cdot℃)$ 

 $t_h$ ——不供暖房间或空间的空气温度

 $\alpha$ ——围护结构温差修正系数

### 四、围护结构的传热系数 $K$ 值

1. 均质多层材料的传热系数K值，一般建筑物的外墙和屋顶都属于均质多层材料的平壁结构。
2. 由两种以上材料组成的、两向非均质围护结构的传热系数 $K$ 值，比如从节能的角度出发，采用各种形式的空心砌块，或保温材料。
3. 空气间层传热系数 $K$ 值。
4. 地面的传热系数。（划分地带法）

## 第三节 围护结构的附加耗热量

### 一、朝向修正耗热量

朝向修正耗热量产生原因

* 室内因阳光射入而得到的热量
* 向阳面围护结构外表面温度升高。失热量减少
* 向阳面围护结构， $K$ 值较小

### 二、风力附加耗热量

风力附加耗热量：考虑室外风速变化而对耗热量的修正。

### 三、高度附加耗热量

高度附加耗热量：考虑建筑物高度对耗热量的影响。

## 第四节 冷风渗透耗热量

### 一、缝隙法

确定门、窗缝隙渗入空气量 $V$ 后，冷风渗透耗热量 $Q_2'$ 

2=0.278.'pnc(tn-t)
式中V一门、窗缝隙渗入总空气量，3h
供暖室外温度下的空气密度，kg/m3
Cp
冷空气的定压比热，
0.278
一单位换算系数，1kJh=0.278W

## 第七节 辐射供暖系统热负荷计算

铸铁散热器的散热方式：自然对流与热辐射

热辐射是处于一定温度下的物体所发射的能量

辐射供暖

* 低温辐射供暖（≤60℃）
* 中温辐射供暖（80～200℃）

### 一、低温辐射供暖负荷的计算

* 低温辐射采暖的热负荷应计算确定。热负荷分为全面辐射采暖的热负荷与局部辐射采暖的热负荷两类。
* 全面辐射采暖的热负荷，应按照第二节～第五节的方法进行计算，并对计算出的热负荷乘以0.9～0.95的修正系数或将室内计算温度取值降低2℃。建筑物地板敷设加热管时，采暖负荷中不计算地面的热损失，并可不考虑高度附加。局部辐射采暖的热负荷，可按整个房间全面辐射采暖的热负荷乘以该区的建筑面积与所在房间的面积的比值和表1-11所规定的附加系数确定。

## 第八节 围护结构的最小传热阻与经济传热阻

* 最小传热阻：
  * 围护结构内表面不结露
    * 结露会导致耗热量增大，围护结构易损坏
  * 室内舒适性要求
    * 围护结构内表面温度过低，人体向外辐射热过多，产正不舒适感。
* 最小传热阻计算公式

$$
R_{0.\min}=\frac{\alpha(t_n-t_{w.e})}{\Delta t_y}R_n
$$

外墙围护结构的实际传热热阻应大于最小传热热阻（例题1-1）

但选用多大的传热热阻才算经济呢？由此我们引出经济传热热阻。

经济传热热阻：使建筑物的建造费用和经营费用之和最小的围护结构的传热阻。

### 二、热水吊顶辐射供暖负荷的计算

热水吊顶辐射采暖板采暖，可应用于高度3～30m建筑物的采暖。供暖负荷计算同上所述
热水吊顶辐射板采暖的供水温度，宜采用40～140°℃的热水，并应满足产品对水质的要求，在非采暖季节应充水保养。

### 三、燃气红外线辐射供暖负荷的计算

* 燃气红外线辐射采暖，可用于建筑物室内采暖或室外工作地点的采暖。采暖的燃料，可采用天然气、人工煤气、液化石油气等。燃气质量、燃气输配系统应符合国家现行的《城镇燃气设计规范》的要求。采用燃气红外线辐射采暖时，必须采取相应的防火、防爆和通风换气等安全措施，并符合国家的现行有关安全、防火规范的要求。
* 燃气红外线采暖器用于全面采暖时，建筑围护结构的耗热量应按照第二节～第五节的方法进行计算，可不计算高度附加，并在此基础上再乘以0.8～0.9的修正系数。辐射器安装过高时，应对总耗热量进行必要的高度修正。
* 局部采暖时，其负荷可按照表1-11的规定计算。

# 第二章 室内供暖系统的末端装置

### 概述

* 供热系统散热设备是系统的主要组成部分。而散热设备向室内散热的传热方式主要有下列三种：
  1. 热媒通过散热设备的壁面，主要以对流传热方式向房间传热的称为散热器。
  2. 热媒通过散热设备的壁面，主要以辐射方式向房间传热的称辐射采暖系统。
  3. 通过散热设备对房间空气进行循环和通风加热的称为热风采暖系统。

## 第一节 散热器

散热器的主要性能指标：

1. 热工性能方面的要求：传热系数 $K$ 即：单位面积，单位传热温差下的传热量。散热器的传热系数值越高，说明其散热性能越好。它主要与热媒温度、散热器外空气的流动状态和构造有关。
2. 经济方面的要求：金属热强度。散热器传给房间的单位热量所需金属耗量越少，成本越低，其经济性越好。
3. 使用寿命的要求：散热器应不易于被腐蚀和破损，使用年限长。
   * 材质
     * 铸铁
     * 钢制
     * 铝制
   * 构造
     * 铸型
     * 翼型
     * 管型
     * 平板型

### 一、铸铁散热器

特征：耐腐蚀性好、结构简单、热稳定性好（优）

不足：金属耗量大（重）、承压强度低、美观整洁差。

介绍：（一）翼型散热器、（二）柱型散热器。

说明：附录2-1。

### 二、钢制散热器

特征：金属耗量小（轻）、承压强度高、美观整洁。（优）

不足：易腐蚀、热稳定性差、结构有些复杂。

介绍钢制散热器

## 第二节 散热器的计算

任务：是将设计计算热负荷落实到散热设备上，并且要更加具体（即：房间内设计组，每组设几片）。

路线：求出每组总面积→求解出该组片数。

### 一、散热面积的计算：

$$
F=\frac{Q}{K(t_{pj}-t_n)}\beta_1\beta_2\beta_3\quad m^2
$$

式中

 $Q$ ——散热器的散热量， $W$ ；

 $t_{pj}$ ——散热器内热媒平均温度，℃；

 $t_n$ ——供暖室内计算温度，℃；

 $K$ ——散热器的传热系数， $W/m^2\cdot℃$ ；

 $\beta_1$ ——散热器组装片数修正系数；

 $\beta_2$ ——散热器连接形式修正系数；

 $\beta_3$ ——散热器安装形式修正系数。

### 二、散热器内热媒、平均温度 $t_{pj}$ 

它主要热媒（蒸汽或热水）、参数、和供暖系统形式而定之。

#### 1、热水供暖系统中

$$
t_{pj}=(t_{sg}+t_{sh})/2
$$

即散热器进、出口水温算术平均值。

故：对双管系统即为设计供、回水温度。

对单管则按上式分别计算。

#### 2、对蒸汽供暖系统

1. 当蒸汽表压 $P≤0.03MPa$ 时， $t_{pj}=100℃$ 
2. 当 $P>0.03MPa$ 时， $t_{pj}=$ 进口压力的饱和温度。

### 三、散热器传热系数 $K$ 与其它修正系数

传热系数 $K$ 代表在其它相同条件下散热能力强弱的主要标志。它的获取主要是采用试验方法。
$$
即\ K=\alpha(\Delta t)^b=\alpha(t_{pj}-t_n)^b\quad W/m^2\cdot℃
$$
注：介绍附录2-1，强调蒸汽 $K$ 值。

但实验不能代表一切不同条件的真值，也就是有局限性。故要推广之就需要考虑实际的修正。

1. 片数修正（ $\beta_1$ ）：每组散热器两端面积占总面积的比例关系。即比例大 $K↑$ ，否则 $K\downarrow$ 。

   而实验是在10片下做的。介绍附录2-3。

2. 连接形式修正（ $\beta_2$ ）：

   上进下出（同侧有利，异侧附加）

   下进上出（异侧比同侧有利，相比上进下出不利）

   介绍附录2-4。

3. 安装形式修正（ $\beta_3$ ）：

   实验是在敞开条件下做的，所 $K$ 值最大，无论如何如何安装出敞开外 $K\downarrow$ 。故 $\beta_3\gt1$ ，只是程度不同。

   介绍附录2-5。

4. 流量修正系数（ $\beta_4$ ）

### 四、散热器片数或长度的确定（长度由片数决定）

$$
n=\frac Ff
$$

 $f$ ——每片面积。注：计算时 $\beta_1=1$ 

而后再对 $F$ 进行（ $\beta_1$ ）修正，而最终得到片数。

取舍原则：柱型面积可比计算值小 $0.1m^2$ 翼型或其它可比计算值小于 $0.5\%$ ，否则进一。

### 五、考虑供暖管道散热量时，散热器散热面积的计算

供热管道布置有

* 明装
* 暗装（有保温，无保温）

此时对暗装则无保温，则进入散热器水温降低，故要有（ $\beta_4$ ）修正。详见设计手册。

对于明装：在精确计算散热器散热量时，应采用下式
$$
Q_g=fK_gl\Delta t\eta\quad W
$$

#### 「例题2-1」

某房间设计热负荷为1200W，室内安装M-132型散热器，散热器明装，上部有窗台板覆盖，散热器距窗台板下表面高度为150mm。供暖系统为双管上供式。设计供、回水温度为：75℃/50℃，室内供暖管道明装，支管与散热器的连接方式为同侧连接，上进下出，计算散热器面积时，不考虑管道向室内散热的影响，进入散热器流量为标准流量。求散热器面积及片数。

【解】 已知： $Q=1200W$ ， $t_{pj}=(75+50)/2=62.5℃$ ， $t_n=18℃$ ， $\Delta t=t_{pj}-t_n=62.5-18=44.5℃$ 。

查附录2-1，对M-132型散热器
$$
K=2.426\Delta t^{0.286}=2.426\times(44.5)^{0.286}=7.18\ W/(m^2\cdot℃)
$$
修正系数：

* 散热器组装片数修正系数，先假定 $β_1=1.0$ ；
* 散热器连接形式修正系数，查附录2-4， $β_2=1.0$ ；
* 散热器安装形式修正系数，查附录2-5， $β_3=1.02$ ；
* 散热器流量修正系数，查附录2-6， $β_4=1.0$ ；

根据式（2-2）
$$
F'=\frac{Q}{K\Delta t}β_1β_2β_3β_4=\frac{1200}{7.18\times44.5} ×1.0×1.0×1.02×1.0=3.83\ m^2
$$
M-132 型散热器每片散热面积为 $0.24m^2$ （附录2-1）计算片数 $n'$ 为：
$$
n'=F'/f=3.83/0.24=15.96\ 片≈16\ 片
$$
查附录2-3，当散热器片数为11～20片时， $β_1=1.05$ ，

因此，实际所需散热器面积为
$$
F=F'\cdot\beta_1=3.83×1.05=4.02\ m^2
$$
实际采用片数 $n$ 为
$$
n=F/f=4.02/0.24=16.75\ 片
$$
根据取舍原则，散热器数量计算尾数散热量 $0.75×1200/16.75=53.73\ W$ 小于所需散
热量 $1200×5\%=60\ W$ 

应采用M-132型散热器16片。

### 低温热水地板辐射采暖加热盘管的敷设

根据实际工程的需要，低温热水地板辐射采暖加热盘管的敷设方式多种多样，但其敷设的原则有两个：一是尽可能使室内的温度场分布均匀；二是简单便于施工。最为常用的布置方式有两种：回折型（旋转型）与平行型（S型），如图2-14所示。

![image-20230516113111617](9.%E4%BE%9B%E7%83%AD%E5%B7%A5%E7%A8%8B.assets/image-20230516113111617.png)

回折型敷设方式施工时较平行型复杂，施工时取整个盘管的中心位置，按设计从中心向外铺，盘管的高温管段与低温管段相互间隔，使房间内温度分布均匀，适合敷设于卧室、房厅等住宅中较宽敞的房间。平行型敷设方式简单，这种敷设方式的地面温度是随着水流动的方向逐步降低，温度分布显然不如回折型均匀，但在实际施工时由于盘管所采用的塑料管材一般较硬，不适合小曲率半径弯曲，平行型敷设比较适宜于房间内空间相对狭小的厨房，卫生间及阳台等处的敷设。在实际中，应根据房间的情况因地制宜采用各种适当的布置方式，并且各种方式可混合使用，如图2-15所示为某建筑一梯三户型住宅室内地热盘管敷设平面图。

加热盘管敷设时一般采用由远及近逐个环路分圈敷设，加热盘管若穿越膨胀缝处，需用膨胀条将地面分隔开，并在此处加设伸缩节。在上述的敷设管路过程中，管路都是均匀敷设的，加热盘管的间距**100～300mm**，加热盘管与墙面保持150～200mm的距离。但实际的情况是房间的热损失主要发生在与室外相邻的外墙、外窗、外门等处，在这些部位加热盘管的间距可适当减小（加密敷设），其他部位间距适当扩大。为保证室内温度分布的均匀，还应该使各个环路的长度尽可能地保证一致，其长度不宜超过120m，对于盘管敷设较多的房间可以一个房间敷设几个环路；相反的，一个环路也可以合并盘管敷设较少的几个房间。但盘管内水流速度不宜小于**0.25m/s**，目的是使水能将管内空气裹挟带走，便于排气。

# 第三章 室内热水供暖系统

## 第一节 传统室内热水供暖系统

传统室内热水供暖系统是相对于新出现的分户供暖系统而言的，就是我们经常说的“大采暖”系统，通常以整幢建筑作为对象来设计供暖系统，沿袭的是前苏联上供下回的垂直单、双管顺流式系统。它的优点是构造简单；缺点是整幢建筑的供暖系统往往是统一的整体，缺乏独立调节能力，不利于节能与自主用热但其结构简单，节约管材，仍可做为具有独立产权的民用建筑与公共建筑供暖系统使用。并根据循环动力不同，可分为重力（自然）循环热水供暖系统和机械循环热水供暖系统。

### 3-1 重力循环热水供暖系统

#### 一、重力循环热水供暖的工作原理及其作用压力：

如假设图3-1的循环环路最低点的断面A-A处有一个假想阀门。若突然将阀门关闭，则在断面A-A两侧受到不同的水柱压力。这两方所受到的水柱压力差就是驱使水在系统内进行循环流动的作用压力。

![image-20230516113611833](9.%E4%BE%9B%E7%83%AD%E5%B7%A5%E7%A8%8B.assets/image-20230516113611833.png)
$$
图\ 3-1\ 重力循环热水供暖系统
$$
![image-20230516113804246](9.%E4%BE%9B%E7%83%AD%E5%B7%A5%E7%A8%8B.assets/image-20230516113804246.png)
$$
机械循环下供下回式系统图
$$
1-热水锅炉；2-循环水泵；3-集气罐；4-膨胀水箱；5-空气管；6-冷风阀

![image-20230516114549842](9.%E4%BE%9B%E7%83%AD%E5%B7%A5%E7%A8%8B.assets/image-20230516114549842.png)
$$
机械循环中供式热水供暖系统
$$
（a）上部系统——下供下回式双管系统；

（b）下部系统——上供下回式单管系统

![image-20230516114716044](9.%E4%BE%9B%E7%83%AD%E5%B7%A5%E7%A8%8B.assets/image-20230516114716044.png)
$$
机械循环下供上回式(倒流)式
$$
1-热水锅炉；2-循环水泵；3-膨胀水箱

![image-20230516135841711](9.%E4%BE%9B%E7%83%AD%E5%B7%A5%E7%A8%8B.assets/image-20230516135841711.png)
$$
机械循环混合式热水供暖系统
$$

### 3-2 机械循环热水供暖系统

#### 二 、水平式系统

水平式系统按供水管与散热器的连接方式分,同样可分为顺流式和跨越式两类。这些连接图示,在机械循环和重力循环系统中都可应用。

![image-20230516140231725](9.%E4%BE%9B%E7%83%AD%E5%B7%A5%E7%A8%8B.assets/image-20230516140231725.png)

水平式系统与垂直式系统相比，具有如下优点：

1. 系统的总造价，一般要比垂直式系统低；
2. 管路简单，无穿过各层楼板的立管，施工方便；
3. 有可能利用最高层的辅助空间（如楼梯间、厕所等），架设膨胀水箱，不必在顶棚上专设安装膨胀水箱的房间。这样不仅，降低了建筑造价，还不影建筑外形美观。